# 7주차 정답·루브릭

## 개념 퀴즈 정답 (1~4주)
1. 월 전기요금 = **IT(kW) × PUE × 165 × 720**.
2. **15kW** (10 × 1.5).
3. IT 1kW = **118,800원/월**, PUE 1.5면 **178,200원/월**.
4. **내린다.** COP가 높을수록(4.2>3.0) 같은 열을 적은 전기로 빼 총수요가 줄기 때문. (예: 1.51→1.37)
5. **경로**(수전→변압기→UPS→랙 / 냉동기→CRAC→랙).
6. **UPS**, 약 **136kW**(150÷1.1이 200÷1.45보다 작다).
7. **열을 뺄 수 없을 때**(제열 여유가 음수). "자리가 있어도 열을 못 빼면 못 받는다."
8. **IT 부하만**(냉각은 발전기 뒤).
9. **5배**(50÷10).
10. **CDU(액랭 분배장치)** — GPU 랙은 `requires: cdu`.
11. **COP가 8.0로 높아** 같은 열을 훨씬 적은 전기로 빼기 때문(공랭이면 냉각 전기 2배+).
12. **추론(inference)** — 사용자 SLA가 걸려 있다. 학습은 중단 후 이어서 가능.
13. **고정비(opex)** — 예: 설비·장비 유지비, 급여(인수 시설 월 205만원).
14. **100%.** 고정비가 같으므로 넓게 나눌수록 단위 부담↓ → 25% 적자(−46만), 100% 흑자(+499만).
15. **COP가 바깥 기온↑에 따라 떨어져**(effectiveCop) 냉각 전기가 늘기 때문(35℃면 PUE 1.77).

## 미니 실기 루브릭 — ENV-AIR-01 (냉방 정상인데 랙 상단만 뜨겁다)
> 이 실기는 **실제 콘솔 API로 100/100 라이브 검증**했다([`lab/verify_week07.sh`](lab/verify_week07.sh)).
> "냉방 능력이 아니라 **기류 경로** 문제"임을 짚는 것이 핵심.

| 체크 | 배점 | 만점 근거(예시) |
|---|---|---|
| air-path (경로 문제) | 30 | "냉방 능력이 아니라 **기류/재순환** 경로 문제" |
| air-notcap (능력 배제) | 20 | "**냉방 정상·공급 온도 정상** — 냉각 능력 이상 아님" |
| air-cause (구체 요인) | 20 | "**블랭킹 패널/타공판/컨테인먼트** 등 기류 방해" |
| air-measure (측정 지점) | 15 | "랙 **상단 흡입/공급 델타**로 국소 과열 — 아일 평균은 정상" |
| air-act (조치) | 15 | action: "블랭킹 패널 설치 + 타공판 재배치" |
- SLA: 탐지 8분 · 조치 22분.
- **금지:** "냉방 정상이므로 문제 없다", "냉방 증설/장비 교체 필요"(원인은 값싼 기류 정리다).

### 검증 출력 (라이브)
```
ENV-AIR-01: 100.0/100 · 탐지=True 조치=True 금지=0
  air-path30 air-notcap20 air-cause20 air-measure15 air-act15  (전부 ✓)
검증 결과: PASS
```

> 강사 참고: 다른 미공개 시나리오를 쓰려면 카탈로그의 다른 env/power/cooling 계열(예:
> ENV-HUMID-01, PWR-PDU-01)로 교체 가능. 각 시나리오의 채점 기준은 `verify_week07.sh`의
> 시나리오/증거만 바꿔 라이브로 확인할 수 있다.
